# 09. DOUL 시운전·준공·인수인계·하자관리

기준일: 2026-10-04
문서상태: 초안 v0.1

## 1. 목적

준공을 마지막에 서류를 모으는 작업이 아니라 착공부터 준비하는 관리과정으로 정의한다.

## 2. 준공 준비 시작시점

착공과 동시에 Nghị định 207/2026/NĐ-CP 부록 VII 기준의 Hồ sơ hoàn thành công trình(준공서류) 역목록을 만든다.

매월:
- 필요문서
- 작성주체
- 생성예정시점
- 현재상태
- 원본
- 전자본
- 서명
- 베트남어
를 확인한다.

## 3. 시운전 단계

### 1단계 개별점검
- 장비 설치상태
- 배선·배관
- 윤활·청소
- 회전방향
- 안전장치

### 2단계 개별시운전
- 펌프
- 팬
- 냉동기
- 전기설비
- 제어반
- 기타 장비

### 3단계 계통시험
- HVAC
- 급배수
- 전력
- 접지
- 비상전원
- 자동제어
- 소방

### 4단계 통합시험
- 비상전원 절체
- 화재경보
- 제연
- 소방펌프
- 방화댐퍼
- 출입통제·엘리베이터 등 계약범위 연동

## 4. 시운전 선행조건

- 설치검측 완료
- 관련 부적합 종결
- 승인도면 반영
- 시험계획 승인
- 계측기 교정
- 제작사 참여조건 확인
- 안전조치
- 임시전원·용수 등 조건 확보

## 5. 완료검수 준비

최소 확인:
- 공종별 검수 완료
- A등급 미결 없음
- 주요 B등급 시험 완료
- 부적합 종결
- 시험·계측 결과
- 시운전
- Bản vẽ hoàn công(준공도면)
- 감리완료보고 부록 IVb
- 적용 시 공사완료보고 부록 VI
- PCCC PC18
- 법정 준공서류 부록 VII
- 운영·사용 인수서류 부록 X

## 6. 완료검수기록

Biên bản nghiệm thu hoàn thành(완료검수기록)에는 법정 필수항목을 반영한다.

- 시설명
- 일시·장소
- 참여자
- 설계·기술지침·계약 적합성
- 완료조건
- PCCC 적합성
- 합격/불합격
- 보완사항
- 보증 개시일·기간
- 서명·날인
- 첨부자료

## 7. 준공도면

원칙:
- 실제 시공상태 반영
- 변경설계 반영
- 은폐부 실측자료 반영
- 부록 IIb의 확인도장 형식 적용
- 도면개정 대장과 일치

## 8. 운영·유지관리 인계

인계자료:
- 준공도면
- 장비목록
- O&M 매뉴얼
- 시험·시운전 결과
- 보증서
- 예비품 목록
- 교육기록
- 긴급연락망
- 정기검사 일정
- 법정검사 자료
- PCCC 운영자료

부록 X 적용대상 자료를 기준으로 누락을 확인한다.

## 9. 교육

운영자 교육에는:
- 장비 운전
- 비상조치
- 정기점검
- 소모품
- PCCC
- 전기안전
- 시스템 연동
을 포함하고 참석자·일자·교재·서명을 기록한다.

## 10. 미완료·하자

완료검수 전에 남은 경미사항은 Punch List(미완료사항 목록)로 관리할 수 있으나 법정·안전·성능 필수조건을 미완료로 넘기지 않는다.

하자관리:
발견 → 등록 → 책임판정 → 시정계획 → 보수 → 재검사 → 종결.

## 11. 보증기간

계약 및 베트남 법령에 따른 보증기간·보증금·보증개시일을 시설별로 등록하고 만료 전 미종결 하자를 점검한다.

## 12. 최종 종결

프로젝트 종결 조건:
- 법정 완료검수
- 발주처 인수
- 필수 준공서류 인계
- 주요 미결 0
- 법정 검사·PCCC 완료
- 운영교육
- 하자책임 체계 등록
- 데이터·사진·결정이력 보관
